************************************************************
BITZER Software v6.17.5 rev2661
(c) 2022, BITZER, Germany. Alle Angaben ohne Gewähr.
Dienstag, 26. Juli 2022 10:18:33
************************************************************

Darstellung von Verdichterleistungsdaten mit Polynomen nach EN12900 / ARI 540
------------------------------------------------------------
Vorgabewerte:

Verdichtertyp;;;4TES-12Y
Modus;;;Kälte- und Klimaanlage
Kältemittel;;;R134a
Bezugstemperatur;;;Taupunkt
Flüss.unterk. (im Verfl.);;;2.00 K
Sauggasüberhitzung;;;10.00 K
Betriebsart;;;Auto
Netzversorgung;;;400V-3-50Hz
Verdichterfrequenz;;;30.0 Hz
Nutzbare Überhitzung;;;10.00 K

------------------------------------------------------------
Polynom:
y = c1 + c2*to + c3*tc + c4*to^2 + c5*to*tc + c6*tc^2 + c7*to^3 + c8*tc*to^2 + c9*to*tc^2 + c10*tc^3

Koeffizienten:
;c1;c2;c3;c4;c5;c6;c7;c8;c9;c10
Q [W];19674.43683989320000000000;789.01352917071500000000;-198.63738366599100000000;11.72526266324620000000;-5.55568282296005000000;0.38504495110450100000;0.06700735396820260000;-0.06531761361458540000;-0.00838106951568711000;-0.00249297130568414000
P [W];873.47634381929600000000;-52.31506623687420000000;64.39200201344950000000;-1.77553891634305000000;2.50167765788630000000;-0.15431712426896200000;-0.02024068728781830000;0.02013926586316140000;-0.00543057376158601000;-0.00097636110513848600
m [kg/h];342.17581096077500000000;12.18920066359090000000;-1.66232043607655000000;0.15090901666448400000;-0.00413146619527203000;0.01285947266945140000;0.00109185863179699000;0.00039206749485682900;-0.00019023419738669000;-0.00016860565359796300
I [A];6.68013716198293000000;-0.09609110734027440000;0.08057780308332480000;-0.00361832734222900000;0.00435767893571226000;0.00039351557800278000;-0.00005275805634052240;0.00004974496734560740;-0.00000090975084281717;-0.00000493185504842116

------------------------------------------------------------
Gültigkeitsbereich der Polynome
Verdampfung:;;;-25°C;...;25°C
Verflüssigung:;;;10°C;...;85°C
Achtung: Zusätzlich Einsatzgrenze des Verdichters beachten!

------------------------------------------------------------

