************************************************************
BITZER Software v6.17.5 rev2661
(c) 2022, BITZER, Germany. Alle Angaben ohne Gewähr.
Dienstag, 26. Juli 2022 10:19:55
************************************************************

Darstellung von Verdichterleistungsdaten mit Polynomen nach EN12900 / ARI 540
------------------------------------------------------------
Vorgabewerte:

Verdichtertyp;;;4TES-12Y
Modus;;;Kälte- und Klimaanlage
Kältemittel;;;R134a
Bezugstemperatur;;;Taupunkt
Flüss.unterk. (im Verfl.);;;2.00 K
Sauggasüberhitzung;;;10.00 K
Betriebsart;;;Auto
Netzversorgung;;;400V-3-50Hz
Verdichterfrequenz;;;35.0 Hz
Nutzbare Überhitzung;;;10.00 K

------------------------------------------------------------
Polynom:
y = c1 + c2*to + c3*tc + c4*to^2 + c5*to*tc + c6*tc^2 + c7*to^3 + c8*tc*to^2 + c9*to*tc^2 + c10*tc^3

Koeffizienten:
;c1;c2;c3;c4;c5;c6;c7;c8;c9;c10
Q [W];23296.44874767980000000000;934.26883794104400000000;-235.20600185947000000000;13.88385258039650000000;-6.57846937102755000000;0.45593071059449200000;0.07934323102314210000;-0.07734241392909910000;-0.00992400229860938000;-0.00295192074492042000
P [W];1045.50080689944000000000;-65.03111446723440000000;79.43300375085890000000;-2.23228625752963000000;3.16898998899657000000;-0.24745957250934000000;-0.02505715683324910000;0.02612925567170920000;-0.00760710325982704000;-0.00105845205249975000
m [kg/h];405.16947486801400000000;14.43320034242320000000;-1.96834924203544000000;0.17869096843261800000;-0.00489205822022639000;0.01522686765593270000;0.00129286692485112000;0.00046424608612141000;-0.00022525581115942600;-0.00019964550952988200
I [A];6.66744127922676000000;-0.10665430134755400000;0.09155484498079540000;-0.00401600185937876000;0.00495781358806790000;0.00024813057538837100;-0.00005699439245043650;0.00005728004200613590;-0.00000441012515712061;-0.00000476563551894485

------------------------------------------------------------
Gültigkeitsbereich der Polynome
Verdampfung:;;;-25°C;...;25°C
Verflüssigung:;;;10°C;...;85°C
Achtung: Zusätzlich Einsatzgrenze des Verdichters beachten!

------------------------------------------------------------

