************************************************************
BITZER Software v6.17.5 rev2661
(c) 2022, BITZER, Germany. Alle Angaben ohne Gewähr.
Dienstag, 26. Juli 2022 10:24:00
************************************************************

Darstellung von Verdichterleistungsdaten mit Polynomen nach EN12900 / ARI 540
------------------------------------------------------------
Vorgabewerte:

Verdichtertyp;;;4TES-12Y
Modus;;;Kälte- und Klimaanlage
Kältemittel;;;R134a
Bezugstemperatur;;;Taupunkt
Flüss.unterk. (im Verfl.);;;2.00 K
Sauggasüberhitzung;;;10.00 K
Betriebsart;;;Auto
Netzversorgung;;;400V-3-50Hz
Verdichterfrequenz;;;50.0 Hz
Nutzbare Überhitzung;;;10.00 K

------------------------------------------------------------
Polynom:
y = c1 + c2*to + c3*tc + c4*to^2 + c5*to*tc + c6*tc^2 + c7*to^3 + c8*tc*to^2 + c9*to*tc^2 + c10*tc^3

Koeffizienten:
;c1;c2;c3;c4;c5;c6;c7;c8;c9;c10
Q [W];34015.18351129180000000000;1364.12748207432000000000;-343.42467398615600000000;20.27183621336030000000;-9.60523405530645000000;0.66570518782825100000;0.11584918340396400000;-0.11292778704164600000;-0.01449005223971300000;-0.00431010438272306000
P [W];1557.16219887794000000000;-102.78845054406200000000;124.10700519602200000000;-3.58794417444457000000;5.14913171575201000000;-0.52281618123211700000;-0.03936078326014970000;0.04389135668222630000;-0.01405119858934790000;-0.00130557296549815000
m [kg/h];591.58862323090500000000;21.07393979314810000000;-2.87398999767362000000;0.26090697980958600000;-0.00714290233293598000;0.02223277475586460000;0.00188771714439396000;0.00067784648144672800;-0.00032889638401800900;-0.00029150274007065900
I [A];6.65509240041012000000;-0.12530928192893300000;0.11091458399094300000;-0.00473110479397540000;0.00603305297301518000;-0.00001953897258421130;-0.00006459681575843970;0.00007097853797237110;-0.00001087041501026680;-0.00000438206129738654

------------------------------------------------------------
Gültigkeitsbereich der Polynome
Verdampfung:;;;-25°C;...;25°C
Verflüssigung:;;;10°C;...;85°C
Achtung: Zusätzlich Einsatzgrenze des Verdichters beachten!

------------------------------------------------------------

