************************************************************
BITZER Software v6.17.5 rev2661
(c) 2022, BITZER, Germany. Alle Angaben ohne Gewähr.
Dienstag, 26. Juli 2022 10:24:37
************************************************************

Darstellung von Verdichterleistungsdaten mit Polynomen nach EN12900 / ARI 540
------------------------------------------------------------
Vorgabewerte:

Verdichtertyp;;;4TES-12Y
Modus;;;Kälte- und Klimaanlage
Kältemittel;;;R134a
Bezugstemperatur;;;Taupunkt
Flüss.unterk. (im Verfl.);;;2.00 K
Sauggasüberhitzung;;;10.00 K
Betriebsart;;;Auto
Netzversorgung;;;400V-3-50Hz
Verdichterfrequenz;;;55.0 Hz
Nutzbare Überhitzung;;;10.00 K

------------------------------------------------------------
Polynom:
y = c1 + c2*to + c3*tc + c4*to^2 + c5*to*tc + c6*tc^2 + c7*to^3 + c8*tc*to^2 + c9*to*tc^2 + c10*tc^3

Koeffizienten:
;c1;c2;c3;c4;c5;c6;c7;c8;c9;c10
Q [W];37461.50469509230000000000;1502.33698011559000000000;-378.21948050558600000000;22.32572072506510000000;-10.57840891967770000000;0.73315253498771000000;0.12758669158934700000;-0.12436930769644800000;-0.01595814292255540000;-0.00474679184124115000
P [W];1727.91316646114000000000;-115.36653080057200000000;138.99379927253400000000;-4.03936535901483000000;5.80833192241279000000;-0.61412925082630100000;-0.04412651586594490000;0.04980024261537660000;-0.01619150666530610000;-0.00138905786093230000
m [kg/h];651.52669187778600000000;23.20909114728240000000;-3.16517445086715000000;0.28734132937647100000;-0.00786660078411848000;0.02448533595666960000;0.00207897525069196000;0.00074652394977786300;-0.00036221922571723000;-0.00032103696462975600
I [A];6.09942575882230000000;-0.15184423923012700000;0.14383078931192100000;-0.00565038787184229000;0.00740959877696540000;-0.00022377787852216700;-0.00007439661741300500;0.00008286034364153780;-0.00001567844600542870;-0.00000443050902057749

------------------------------------------------------------
Gültigkeitsbereich der Polynome
Verdampfung:;;;-25°C;...;25°C
Verflüssigung:;;;10°C;...;85°C
Achtung: Zusätzlich Einsatzgrenze des Verdichters beachten!

------------------------------------------------------------

