************************************************************
BITZER Software v6.17.5 rev2661
(c) 2022, BITZER, Germany. Alle Angaben ohne Gewähr.
Dienstag, 26. Juli 2022 10:26:06
************************************************************

Darstellung von Verdichterleistungsdaten mit Polynomen nach EN12900 / ARI 540
------------------------------------------------------------
Vorgabewerte:

Verdichtertyp;;;4TES-12Y
Modus;;;Kälte- und Klimaanlage
Kältemittel;;;R134a
Bezugstemperatur;;;Taupunkt
Flüss.unterk. (im Verfl.);;;2.00 K
Sauggasüberhitzung;;;10.00 K
Betriebsart;;;Auto
Netzversorgung;;;400V-3-50Hz
Verdichterfrequenz;;;70.0 Hz
Nutzbare Überhitzung;;;10.00 K

------------------------------------------------------------
Polynom:
y = c1 + c2*to + c3*tc + c4*to^2 + c5*to*tc + c6*tc^2 + c7*to^3 + c8*tc*to^2 + c9*to*tc^2 + c10*tc^3

Koeffizienten:
;c1;c2;c3;c4;c5;c6;c7;c8;c9;c10
Q [W];47241.40665171670000000000;1910.13027274701000000000;-465.92314408417100000000;27.90243214826720000000;-14.28135670505240000000;0.46084190887211500000;0.16056664157560300000;-0.14947200876764300000;-0.00855536523740605000;-0.00174501343435213000
P [W];2320.06066712142000000000;-154.57934516222900000000;183.24279978084100000000;-5.77236150940742000000;7.61315439878555000000;-0.94979041676662600000;-0.05466362521964210000;0.07726026038005370000;-0.01914576492864730000;-0.00091114843839163600
m [kg/h];817.84681035894500000000;29.67669930405940000000;-3.68687846353202000000;0.37559213630070300000;-0.02041095121547210000;0.02365116965458970000;0.00239560348280450000;0.00059805696442574400;-0.00039302451320241800;-0.00035072418706574400
I [A];5.41812271483002000000;-0.23237480766799900000;0.23855269901048100000;-0.00909997892181566000;0.01116622246727640000;-0.00091956127059821300;-0.00009740659493055660;0.00013626241321777300;-0.00002306647807768380;-0.00000339916437677863

------------------------------------------------------------
Gültigkeitsbereich der Polynome
Verdampfung:;;;-25°C;...;25°C
Verflüssigung:;;;10°C;...;85°C
Achtung: Zusätzlich Einsatzgrenze des Verdichters beachten!

------------------------------------------------------------

