************************************************************
BITZER Software v6.17.5 rev2661
(c) 2022, BITZER, Germany. Alle Angaben ohne Gewähr.
Dienstag, 26. Juli 2022 10:23:13
************************************************************

Darstellung von Verdichterleistungsdaten mit Polynomen nach EN12900 / ARI 540
------------------------------------------------------------
Vorgabewerte:

Verdichtertyp;;;4TES-12Y
Modus;;;Kälte- und Klimaanlage
Kältemittel;;;R134a
Bezugstemperatur;;;Taupunkt
Flüss.unterk. (im Verfl.);;;2.00 K
Sauggasüberhitzung;;;10.00 K
Betriebsart;;;Auto
Netzversorgung;;;400V-3-50Hz
Verdichterfrequenz;;;45.0 Hz
Nutzbare Überhitzung;;;10.00 K

------------------------------------------------------------
Polynom:
y = c1 + c2*to + c3*tc + c4*to^2 + c5*to*tc + c6*tc^2 + c7*to^3 + c8*tc*to^2 + c9*to*tc^2 + c10*tc^3

Koeffizienten:
;c1;c2;c3;c4;c5;c6;c7;c8;c9;c10
Q [W];30492.52598186870000000000;1222.85663036109000000000;-307.85915915642200000000;18.17245796221790000000;-8.61050327410799000000;0.59676387544342800000;0.10385168828358600000;-0.10123283560411300000;-0.01298944320707280000;-0.00386374425500663000
P [W];1386.84338362546000000000;-90.23103529013290000000;109.24696688700100000000;-3.13716991223634000000;4.49079160194920000000;-0.43144376738510700000;-0.03460326945942730000;0.03798805856083570000;-0.01191118346735240000;-0.00122280941244062000
m [kg/h];530.32292059979700000000;18.89149463120160000000;-2.57635578084128000000;0.23388710685784500000;-0.00640317389146828000;0.01993031910785330000;0.00169222265264992000;0.00060764780058796700;-0.00029483543817079700;-0.00026131432959753900
I [A];6.65714936696416000000;-0.12048133582603300000;0.10590929961869100000;-0.00454473295616654000;0.00575339898190992000;0.00005064540449249040;-0.00006261607217697360;0.00006739774345518390;-0.00000917254457993517;-0.00000449115667222909

------------------------------------------------------------
Gültigkeitsbereich der Polynome
Verdampfung:;;;-25°C;...;25°C
Verflüssigung:;;;10°C;...;85°C
Achtung: Zusätzlich Einsatzgrenze des Verdichters beachten!

------------------------------------------------------------

